ity of Baltimore Dept. of Public Works,99,99,"Rags, trash/debris, sand, gravel, rocks.",,,Relieved choke with 120 ft. of pressure hose.  Confirmed mainline is clear; left plumber notice for issue on consumer side.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,4/13/2018,,,,,1822 N. Payson St.,Clean out,21217,39.30926,-76.650014,City of Baltimore Dept. of Public Works,99,99,"Rags, trash/debris, sand, gravel, rocks.",,,Relieved 6 inch house connection choke with 30 ft. of electric cable.   Confirmed lateral and mainline are clear.,,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,4/13/2018,9:40:00 AM,0,0,50,4022 Pulaski Hwy.,Clean out,21224,39.297301,-76.563498,City of Baltimore Dept. of Public Works,99,99,"Rags, grease, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 30 ft. of electric cable.  Confirmed connection and mainline are clear.,Back River,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,4/13/2018,,,,,3302 The Alameda,Clean out,21218,39.328339,-76.595358,City of Baltimore Dept. of Public Works,99,99,"Rags, roots, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 90 ft. of electric cable.  Confirmed lateral is clear;  left notice to install closer cleanout.,Baltimore Harbor,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,4/14/2018,,,,,1806 Druid Hill Ave.,Clean out,21217,39.305963,-76.633783,City of Baltimore Dept. of Public Works,99,99,"Rags, trash/debris, sand. Gravel, rocks.",,,Relieved house connection choke with 30 ft. of electric cable.  Flushed and cleaned 12 inch mainline; confirmed lateral and mainline are clear.,Jones Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,4/16/2018,4:15:00 AM,0,0,15,E. 32nd St. & St. Paul St.,Manhole,21218,39.326931,-76.615881,City of Baltimore Dept. of Public Works,2500,2500,Rain.,,,SSO structure;  not applicable.  SSO structure will be closed upon completion of necessary capital project.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,4/16/2018,3:55:00 AM,0,0,30,N. Charles St. & W. Lanvale St.,Manhole,21202,39.308745,-76.616388,City of Baltimore Dept. of Public Works,4000,4000,Rain.,,,SSO structure;  not applicable.  SSO structure will be closed upon completion of necessary capital project.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,4/16/2018,4:40:00 AM,0,4,10,1901 Falls Rd.,Manhole,21217,39.312098,-76.621087,City of Baltimore Dept. of Public Works,402000,402000,Rain.,,,SSO structure;  not applicable.  SSO structure will be closed upon completion of necessary capital project.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,4/16/2018,3:45:00 AM,0,6,20,428 E. Preston St.,Manhole,21202,39.30514,-76.60977,City of Baltimore Dept. of Public Works,3707000,3707000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,4/18/2018,12:17:00 PM,133,1,43,3316 Bancroft Rd.,Pipe,21215,39.363877,-76.69402,City of Baltimore Dept. of Public Works,9725,9725,"Rags, roots, pipe break.",,,Successfully set up bypass pumping to abate overflow.  Lining will be installed at this location by a contractor.,Jones Falls,Western Run,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,4/18/2018,12:57:00 PM,1,5,33,3004 Gibbons Ave.,Pipe,21214,39.3507,-76.56167,City of Baltimore Dept. of Public Works,8865,8865,Pipe break.,,,Repaired damage to the mainline.  Office of Compliance and Laboratories performed test to confirm abatement.,Back River,Herring Run,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,4/18/2018,,,,,508 E. Preston St.,Manhole,21202,39.305231,-76.609104,City of Baltimore Dept. of Public Works,300,300,"Pipe break, other.",,,Bypass pump was repaired.  Proper maintenance measurements have been established to prevent bypass pump from re-breaking again.,Jones Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,4/18/2018,,,,,1609 Gwynns Falls,Clean out,21217,39.317825,-76.648386,City of Baltimore Dept. of Public Works,99,99,"Rags, grease, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 45 ft. of electric cable.  Confirmed choke is relieved; cleaned mainline.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,4/19/2018,,,,,3408 Keene Ave.,Clean out,21214,39.348445,-76.554987,City of Baltimore Dept. of Public Works,99,99,"Rags, roots, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 45 ft. of electric cable.  Performed house lateral CCTV inspection.,Back River,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,4/19/2018,,,,,1516 E. Biddle St.,Clean out,21213,39.304338,-76.597224,City of Baltimore Dept. of Public Works,99,99,"Rags, grease, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 30 ft. of electric cable.  Confirmed lateral and mainline are clear.,Baltimore Harbor,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,4/22/2018,8:20:00 PM,0,1,25,25 N. Caroline St.,Clean out,21231,39.292045,-76.596906,City of Baltimore Dept. of Public Works,99,99,"Grease, trash/debris, sand, gravel, rocks.",,,"Relieved house connection choke with 45 ft. of electric cable.  Performed house lateral CCTV inspection, confirmed connection is clear.",Baltimore Harbor,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,4/22/2018,,,,,4319 Walther Ave.,Clean out,21214,39.337678,-76.569436,City of Baltimore Dept. of Public Works,99,99,"Rags, roots.",,,Relieved house connection choke with 30 ft. of electric cable.  Confirmed connection is clear; flushed and cleaned 8 inch mainline.,Back River,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,4/22/2018,,,,,2202 Linden Ave.,Manhole,21217,39.312367,-76.6346,City of Baltimore Dept. of Public Works,99,99,"Rags, grease.",,,Relieved 8 inch mainline choke with 200 ft. of pressure hose.  Performed mainline CCTV inspection.,Jones Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,4/24/2018,,,,,2304 Tioga Pkwy.,Clean out,21215,39.319826,-76.654883,City of Baltimore Dept. of Public Works,99,99,"Rags, grease.",,,Relieved house connection choke with 30 ft. of electric cable.  Confirmed lateral and mainline are clear.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,4/25/2018,,,,,1503 Hazel St.,Clean out,21226,39.225871,-76.589785,City of Baltimore Dept. of Public Works,99,99,"Trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 30 ft. of electric cable.  Left notice for plumber to repair bottom of cleanout.,Baltimore Harbor,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,4/25/2018,,,,,4014 Linkwood Rd.,Manhole,21210,39.339692,-76.625493,City of Baltimore Dept. of Public Works,99,99,"Rags, roots, rain.",,,Relieved 8 inch mainline choke with 250 ft. of pressure hose.  Confirmed mainline is clear.,Jones Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,4/26/2018,7:15:00 PM,0,2,14,Linnard St. & Gelston Dr.,Manhole,21229,39.297384,-76.674145,City of Baltimore Dept. of Public Works,268,268,"Rags, grease, trash/debris, sand, gravel, rocks.",,,Relieved 8 inch mainline choke with 200 ft. of pressure hose.  Performed mainline CCTV inspection.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,4/26/2018,,,,,3405 Holmes Ave.,Clean out,21217,39.31851,-76.649279,City of Baltimore Dept. of Public Works,99,99,"Rags, grease, trash/debris, sand, gravel, rocks.",,,Relieved 6 inch house connection choke with 30 ft. of electric cable.  Confirmed lateral and mainline are clear.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,4/27/2018,,,,,513 W. Mulberry St.,Clean out,21201,39.293399,-76.623536,City of Baltimore Dept. of Public Works,99,99,"Rags, trash/debris, sand. Gravel, rocks.",,,Relieved 6 inch house connection choke with 75 ft. of electric cable.  Confirmed lateral and mainline are clear.,Jones Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,4/30/2018,,,,,5615 York Rd.,Clean out,21212,39.357951,-76.609545,City of Baltimore Dept. of Public Works,99,99,"Rags, grease, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 60 ft. of electric cable.  Confirmed lateral is clear.,Jones Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,4/30/2018,11:00:00 AM,0,3,47,222 N. Calverton Rd.,Manhole,21223,39.290725,-76.658972,City of Baltimore Dept. of Public Works,454,454,"Rags, trash/debris, sand, gravel, rocks, pipe break.",,,Relieved 8 inch mainline choke with 100 ft. of pressure hose.  Performed CCTV inspection; scheduled pipe repair.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,4/30/2018,,,,,247 N. Bruce St.,Clean out,21223,39.291692,-76.644442,City of Baltimore Dept. of Public Works,99,99,Rags.,,,Relieved 6 inch house connection choke with 45 ft. of electric cable.  Confirmed lateral is clear; performed mainline CCTV inspection.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,4/30/2018,,,,,2711 Round Rd.,Clean out,21225,39.248348,-76.62815,City of Baltimore Dept. of Public Works,99,99,Rags.,,,Relieved 6 inch house connection choke with 45 ft. of electric cable.  Confirmed lateral is clear.,Patapsco River L N Br,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,5/3/2018,10:10:00 AM,,,,4801 Laurel Ave.,Clean out,21215,39.346904,-76.665253,City of Baltimore Dept. of Public Works,0,0,Pipe break.,,,Lateral pipe is leaking into storm drain pipe.  Lateral scheduled for lining.  Performed CCTV inspection.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,5/3/2018,11:00:00 PM,,,,8201 Eastern Blvd.,Pumping Station,21224,39.294468,-76.495718,Back River WWTP,500,500,"Pump station pumps failed, causing a partial wall collapse.",,,"Operations reset the pumps and pumped the well down and also sandbagged the closest storm drains, limed the grass area and dried and swept the driveway.",,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,5/4/2018,,,,,3618 Gibbons Ave.,Clean out,21214,39.344642,-76.555977,City of Baltimore Dept. of Public Works,99,99,"Rags, roots.",,,Relieved house connection choke with 15 ft. of electric cable.  Confirmed lateral is clear; cleaned mainline.,Back River,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,5/4/2018,,,,,5709 Belle Vista Ave.,Clean out,21206,39.346329,-76.54713,City of Baltimore Dept. of Public Works,99,99,"Rags, roots.",,,Relieved house connection choke with 15 ft. of electric cable.  Confirmed lateral and mainline are clear.,Back River,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,5/5/2018,,,,,1271 Gittings Ave.,Clean out,21239,39.369975,-76.591027,City of Baltimore Dept. of Public Works,99,99,Roots.,,,Relieved house connection choke with 30 ft. of electric cable.  Confirmed lateral and mainline are clear.,Back River,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,5/6/2018,,,,,4518 Pimlico Rd.,Clean out,21215,39.342499,-76.667001,City of Baltimore Dept. of Public Works,99,99,"Trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 30 ft. of electric cable.  Confirmed lateral and mainline are clear.,Jones Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,5/7/2018,,,,,4022 Pulaski Hwy.,Clean out,21224,39.297301,-76.563498,City of Baltimore Dept. of Public Works,99,99,"Rags, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 30 ft. of electric cable.  Confirmed connection is clear.,Baltimore Harbor,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,5/8/2018,11:10:00 AM,0,45,0,508 E. Preston St.,Manhole,21202,39.305231,-76.609104,City of Baltimore Dept. of Public Works,225,225,"Pipe break, other.",,,Bypass pump installed to convey sewage from this MH to next MH downstream until construction project completed.  A secure plug was placed to prevent this SSO from reoccurring.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,5/9/2018,,,,,1412 N. Luzerne Ave.,Clean out,21213,39.30728,-76.581637,City of Baltimore Dept. of Public Works,99,99,"Trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 45 ft. of electric cable.  Performed house lateral CCTV inspection.,Baltimore Harbor,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,5/9/2018,,,,,3322 James St.,Clean out,21227,39.258283,-76.665503,City of Baltimore Dept. of Public Works,99,99,"Rags, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 30 ft. of electric cable.  Performed house lateral CCTV inspection.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,5/9/2018,12:27:00 PM,0,0,59,N. Franklintown Rd. & W. Fairmount Ave.,Manhole,21223,39.288299,-76.659326,City of Baltimore Dept. of Public Works,99,99,"Rags, grease, trash/debris, sand, gravel, rocks.",,,Relieved 8 inch mainline choke with 125 ft. of pressure hose.  Performed mainline CCTV inspection.,Gwynns Falls,Gwynns Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,5/10/2018,,,,,1701 N. Caroline St.,Clean out,21213,39.309576,-76.59804,City of Baltimore Dept. of Public Works,99,99,"Rags, roots, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 30 ft. of electric cable.  Performed house lateral CCTV inspection.,Baltimore Harbor,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,5/10/2018,,,,,1900 Eagle Dr.,Manhole,21207,39.305278,-76.700726,City of Baltimore Dept. of Public Works,99,99,"Roots, trash/debris, sand, gravel, rocks.",,,Relieved 8 inch mainline choke with 200 ft. of pressure hose.  Confirmed mainline is clear.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,5/10/2018,,,,,2711 Round Rd.,Clean out,21225,39.248348,-76.62815,City of Baltimore Dept. of Public Works,99,99,"Rags, roots, trash/debris, sand, gravel, rocks.",,,Relieved 6 inch house connection choke with 30 ft. of electric cable.  Performed house lateral CCTV inspection.,Patapsco River L N Br,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,5/11/2018,,,,,5503 Peerless Ave.,Clean out,21207,39.336195,-76.70416,City of Baltimore Dept. of Public Works,99,99,"Rags, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 45 ft. of electric cable.  Confirmed lateral is clear; flushed and cleaned 8 inch mainline.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/14/2018,,,,,3025 Westfield Ave.,Manhole,21214,39.359652,-76.552142,City of Baltimore Dept. of Public Works,99,99,"Rags, roots, trash/debris, sand, gravel, rocks.",,,Relieved 8 inch mainline choke with 300 ft. of pressure hose.  Performed mainline CCTV inspection.,Back River,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/17/2018,12:20:00 AM,0,12,45,428 E. Preston St.,Manhole,21202,39.30514,-76.60977,City of Baltimore Dept. of Public Works,1243000,1243000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/17/2018,9:35:00 AM,0,0,35,1901 Falls Rd.,Manhole,21211,39.311744,-76.620287,City of Baltimore Dept. of Public Works,8000,8000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/19/2018,6:00:00 AM,0,12,0,Western Run Dr. & Bonnie View Dr.,Manhole,21209,39.367849,-76.665348,City of Baltimore Dept. of Public Works,90000,90000,Rain.,,,Inspected site after rainfall occurred.  This location is under consideration for metered monitoring.,Jones Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/19/2018,12:55:00 PM,0,2,44,3611 Gwynn Oak Ave.,Manhole,21207,39.332455,-76.6948,City of Baltimore Dept. of Public Works,328,328,"Rags, roots, grease, trash/debris, sand, gravel, rocks.",,,Relieved 8 inch mainline choke with 200 ft. of pressure hose.  Performed mainline CCTV inspection.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/19/2018,10:40:00 AM,0,1,5,1901 Falls Rd.,Manhole,21211,39.311744,-76.620287,City of Baltimore Dept. of Public Works,6000,6000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/19/2018,8:40:00 AM,1,6,20,428 E. Preston St.,Manhole,21202,39.30514,-76.60977,City of Baltimore Dept. of Public Works,1411000,1411000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/20/2018,,,,,414 Drury Lane,Clean out,21229,39.2872,-76.703776,City of Baltimore Dept. of Public Works,99,99,"Rags, roots, trash/debris, sand, gravel, rocks.",,,Relieved mainline and house connection chokes using electric cable and pressure hose.  Confirmed choke is relieved.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/20/2018,8:45:00 PM,0,2,16,3200 Piedmont Rd.,Manhole,21216,39.316627,-76.671537,City of Baltimore Dept. of Public Works,680,680,"Rags, roots, trash/debris, sand, gravel, rocks.",,,Relieved 8 inch mainline choke with 200 ft. of pressure hose.  Performed mainline CCTV inspection.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/21/2018,1:22:00 PM,2,23,38,3500 Parkdale Ave.,Pipe,21211,39.330733,-76.648942,City of Baltimore Dept. of Public Works,1271,1271,"Pipe break, other.",,,Replaced 100 ft. of damaged hose.  City is in the process of building a new sanitary sewer line to resolve this issue permanently.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/21/2018,,,,,5510 Pimilico Rd.,Manhole,21209,39.357637,-76.671375,City of Baltimore Dept. of Public Works,150,150,"Rags, grease.",,,Relieved 8 inch mainline choke.  Cleaned the mainline and performed CCTV inspection.,Jones Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/22/2018,,,,,529 Canton Ct.,Clean out,21224,39.28591,-76.568076,City of Baltimore Dept. of Public Works,99,99,"Rags, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 15 ft. of electric cable.  Confirmed lateral is clear; cleaned mainline.,Baltimore Harbor,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/23/2018,,,,,4335 Frederick Ave.,Manhole,21229,39.27983,-76.687667,City of Baltimore Dept. of Public Works,200,200,Rain.,,,Investigated the site to confirm return of normal flow.  Site will be monitored for excessive flow levels in conjunction with rain events.,Gwynns Falls,Gwynns Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/23/2018,8:44:00 PM,0,5,16,2901 Guilford Ave.,Manhole,21218,39.323494,-76.612874,City of Baltimore Dept. of Public Works,1580,1580,"Rags, trash/debris, sand, gravel, rocks.",,,Relieved 8 inch mainline choke with 240 ft. of pressure hose.  Performed mainline CCTV inspection.,Jones Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/24/2018,12:09:00 PM,0,2,32,N. Howard St. & Dolphin St.,Pipe,21201,39.304236,-76.620712,City of Baltimore Dept. of Public Works,1520,1520,"Rags, grease, trash/debris, sand, grave, rocks.",,,Relieved 8 inch mainline choke with 300 ft. of pressure hose.  Performed mainline CCTV inspection.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/25/2018,10:10:00 AM,0,3,4,2803 Elgin Ave.,Clean out,21216,39.313056,-76.665152,City of Baltimore Dept. of Public Works,,,"Rags, grease, trash/debris, sand, gravel, rocks.",,,Relieved mainline and house connection chokes with 150 ft. of pressure hose and 15 ft. of electric cable.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/26/2018,3:55:00 PM,0,7,25,1901 Falls Rd.,Pipe,21218,39.312098,-76.621087,City of Baltimore Dept. of Public Works,1471000,1471000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/26/2018,,,,,715 Woodbourne Ave.,Clean out,21212,39.354633,-76.605505,City of Baltimore Dept. of Public Works,99,99,"Rags, roots, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 60 ft. of electric cable.  Performed house lateral CCTV inspection; confirmed connection is clear.,Back River,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,5/26/2018,,,,,5810 Reisterstown Rd.,Clean out,21215,39.350288,-76.695431,City of Baltimore Dept. of Public Works,99,99,Pipe break.,,,Ran 45 ft. of electric cable in lateral.  Alerted consumer of structural damage on their side of connection.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/27/2018,4:20:00 PM,0,0,35,2121 Wicomico St.,Manhole,21230,39.267837,-76.642483,City of Baltimore Dept. of Public Works,13000,13000,Rain.,,,Performed field visit and analyzed data to confirm overflow occurrence and estimate quantity.  Replaced manhole cover at this site.,Gwynns Falls,Gwynns Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/27/2018,5:25:00 PM,0,1,30,1731 E. Chase St.,Manhole,21213,39.303132,-76.592918,City of Baltimore Dept. of Public Works,316000,316000,Rain.,,,Confirmed levels returned to normal following rain event.  Location is equipped with an Event Notification System meter to send alerts when overflow events begin and end.,Baltimore Harbor,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/27/2018,3:35:00 PM,0,7,15,W. Cold Spring Lane & Ayrdale Ave.,Mainline,21215,39.335318,-76.67888,City of Baltimore Dept. of Public Works,167000,167000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/27/2018,3:45:00 PM,0,5,35,Charing Cross Rd. & Greenwich Ave.,Pipe,21229,39.289142,-76.709847,City of Baltimore Dept. of Public Works,104000,104000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Gwynns Falls,Gwynns Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/27/2018,5:50:00 PM,0,3,10,3104 Liberty Heights Ave.,Pipe,21215,39.323506,-76.66814,City of Baltimore Dept. of Public Works,36000,36000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Gwynns Falls,Gwynns Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/27/2018,3:45:00 PM,0,2,35,N. Charles St. & W. Lanvale St.,Manhole,21202,39.308745,-76.616388,City of Baltimore Dept. of Public Works,3000,3000,Rain.,,,Engineering Structure overflow was designed to relieve sewer system during heavy rain events. This structure should be removed once capital improvement projects are completed.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/27/2018,5:05:00 PM,0,4,50,1800 E. Eager St.,Manhole,21205,39.302143,-76.592078,City of Baltimore Dept. of Public Works,984000,984000,Rain.,,,Confirmed levels returned to normal following rain event.  Location is equipped with an Event Notification System meter to send alerts when overflow events begin and end.,Baltimore Harbor,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/27/2018,4:10:00 PM,0,10,10,428 E. Preston St.,Pipe,21202,39.30514,-76.60977,City of Baltimore Dept. of Public Works,7468000,7468000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/27/2018,3:50:00 PM,0,0,20,E. 32nd St. & St. Paul St.,Manhole,21218,39.326931,-76.615881,City of Baltimore Dept. of Public Works,3000,3000,Rain.,,,Engineering Structure overflows designed to relieve sewer system during heavy rain events.  CIP projects have been implemented to prevent this overflow from reoccurring.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/27/2018,7:28:00 PM,0,2,53,4800 Gwynn Oak Ave.,Manhole,21207,39.330879,-76.697238,City of Baltimore Dept. of Public Works,4325,4325,Rain.,,,Confirmed levels returned to normal following rain event.  Location noted as being susceptible to overflow during heavy rain.,Gwynns Falls,Gwynns Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/27/2018,7:48:00 PM,0,2,27,Reisterstown Rd. & Wylie Ave.,Manhole,21215,39.339701,-76.669255,City of Baltimore Dept. of Public Works,3675,3675,Rain.,,,Confirmed levels returned to normal following rain event. Location noted as being susceptible to overflow during heavy rain.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/27/2018,7:55:00 PM,0,2,25,Wilkens Ave. & Brunswick Ave.,Manhole,21223,39.278087,-76.658701,City of Baltimore Dept. of Public Works,2900,2900,Rain.,,,Confirmed levels returned to normal following rain event.  Location noted as being susceptible to overflow during heavy rain.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/27/2018,8:25:00 PM,0,1,50,Long Island Ave. & Frederick Ave.,Manhole,21229,39.281343,-76.696878,City of Baltimore Dept. of Public Works,2750,2750,Rain.,,,Confirmed levels returned to normal following rain event. Location noted as being susceptible to overflow during heavy rain.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/27/2018,3:55:00 PM,0,7,25,1901 Falls Rd.,Manhole,21211,39.311744,-76.620287,City of Baltimore Dept. of Public Works,500625,500625,Rain.,,,Flow returned to normal after rain event.  The location has a nearby structured overflow to provide relief when pipe capacity is exceeded.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/28/2018,7:04:00 AM,1,3,55,Gelston Dr. & Linnard St.,Manhole,21229,39.297384,-76.674145,City of Baltimore Dept. of Public Works,25125,25125,"Rags, rain, trash/debris, sand, gravel, rocks.",,,Relieved 8 inch mainline choke with 300 ft. pf pressure hose.  Confirmed mainline is clear.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/29/2018,9:55:00 AM,0,1,50,20 E. Lanvale St.,Manhole,21202,39.308893,-76.615611,City of Baltimore Dept. of Public Works,1100,1100,"Rags, grease, trash/debris, sand, gravel, rocks.",,,"Flushed 8 inch mainline and removed grease, rags, and debris to relieve choke.  Confirmed mainline is clear.",Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/29/2018,11:13:00 AM,0,21,47,1601 S. Haven St.,Clean out,21224,39.272827,-76.561015,City of Baltimore Dept. of Public Works,326,326,"Grease, trash/debris, sand, gravel, rocks.",,,Relieved mainline and house connection chokes with electric cable and pressure hose.  Performed CCTV inspection.,Baltimore Harbor,Inner Harbor,Baltmore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/30/2018,,,,,1118 Mosher St.,Clean out,21217,39.300456,-76.636656,City of Baltimore Dept. of Public Works,99,99,"Rags, roots.",,,Relieved 6 inch connection choke with 30 ft. of electric cable.  Performed CCTV inspection to confirm lateral and mainline are clear.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/30/2018,,,,,2642 Harford Rd.,Clean out,21218,39.32009,-76.592236,City of Baltimore Dept. of Public Works,99,99,"Rags, roots, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 30 ft. of electric cable.  Performed house lateral CCTV inspection; confirmed lateral and mainline are clear.,Baltimore Harbor,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,5/31/2018,,,,,2803 Elgin Ave.,Clean out,21216,39.313056,-76.665152,City of Baltimore Dept. of Public Works,99,99,"Rags, grease, trash/debris, sand, gravel, rocks.",,,Relieved 6 inch house connection choke with 200 ft. of pressure hose. Confirmed connection is clear.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,6/1/2018,10:25:00 AM,0,0,50,6900 Bownel Ave.,Clean out,21237,39.308431,-76.534125,City of Baltimore Dept. of Public Works,99,99,"Rags, roots, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 45 ft. of electric cable.  Performed CCTV inspection and cleaned the mainline.,Back River,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/3/2018,5:50:00 PM,0,0,30,N. Charles St. & W. Lanvale St.,Manhole,21202,39.308745,-76.616388,City of Baltimore Dept. of Public Works,3000,3000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/3/2018,5:45:00 PM,0,0,35,E. 32nd St. & St. Paul St.,Manhole,21218,39.326926,-76.61598,City of Baltimore Dept. of Public Works,4000,4000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/3/2018,5:15:00 PM,0,2,30,3404 Glen Ave.,Manhole,21215,39.357154,-76.685975,City of Baltimore Dept. of Public Works,35000,35000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/3/2018,5:05:00 PM,0,3,55,Charing Cross Rd. & Greenwich Ave.,Manhole,21229,39.289142,-76.709847,City of Baltimore Dept. of Public Works,53000,53000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Gwynns Falls,Maiden Choice Creek,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/3/2018,6:00:00 PM,0,6,0,Western Run Dr. & Bonnie View Dr.,Manhole,21209,39.367849,-76.665348,City of Baltimore Dept. of Public Works,72000,72000,Rain.,,,Inspected site after rainfall occurred. The location is susceptible to overflow during heavy rains and is under consideration for metered monitoring.,Jones Falls,Western Run,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/3/2018,6:00:00 PM,0,4,0,427 Drury Lane,Manhole,21229,39.287711,-76.70337,City of Baltimore Dept. of Public Works,4800,4800,"Rags, roots, trash/debris, sand, gravel, rocks.",,,Flushed and cleaned 8 inch mainline with 300 ft. of pressure hose.  Performed mainline CCTV inspection.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/3/2018,5:50:00 PM,0,7,30,1901 Falls Rd.,Manhole,21211,39.311744,-76.620287,City of Baltimore Dept. of Public Works,1471000,1471000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/3/2018,5:50:00 PM,0,8,25,428 E. Preston St.,Manhole,21202,39.30514,-76.60977,City of Baltimore Dept. of Public Works,4779000,4779000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/3/2018,6:00:00 PM,0,3,0,W. Cold Spring Lane & Ayrdale Ave.,Manhole,21215,39.335318,-76.67888,City of Baltimore Dept. of Public Works,50000,50000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Gwynns Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/3/2018,5:35:00 PM,0,3,45,3104 Liberty Heights Ave.,Manhole,21215,39.323506,-76.66814,City of Baltimore Dept. of Public Works,26000,26000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Gwynns Falls,Gwynns Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/3/2018,5:35:00 PM,0,3,30,W. Garrison Ave. & Queensberry Rd.,Manhole,21215,39.348837,-76.670969,City of Baltimore Dept. of Public Works,129000,129000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/4/2018,,,,,3908 Maine Ave.,Clean out,21207,39.326784,-76.684019,City of Baltimore Dept. of Public Works,99,99,"Rags, roots.",,,Relieved 6 inch house connection choke with 75 ft. of electric cable.  Confirmed lateral and mainline are clear.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/4/2018,10:40:00 AM,0,23,50,4403 Frederick Ave.,Manhole,21229,39.280258,-76.687543,City of Baltimore Dept. of Public Works,28600,28600,"Rags, rain, trash/debris, sand, gravel, rocks.",,,Procedures are in place to determine obstruction in flow at this location. Multiple field visits including CCTV inspection performed by contractor.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/6/2018,1:28:00 PM,0,1,25,4701 Reisterstown Rd.,Pipe,21215,39.341469,-76.674025,City of Baltimore Dept. of Public Works,425,425,"Rags, grease, trash/debris, sand, gravel, rocks.",,,Relieved 8 inch mainline choke with 325 ft. of pressure hose.  Performed mainline CCTV inspection; confirmed line is clear.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,6/9/2018,,,,,3012 Gibbons Ave.,Clean out,21214,39.350427,-76.561038,City of Baltimore Dept. of Public Works,99,99,"Rags, roots.",,,Relieved 6 inch house connection choke with 45 ft. of electric cable. Performed house lateral CCTV inspection.,Back River,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/10/2018,2:33:00 PM,0,1,34,823 Vine St.,Manhole,21201,39.2905,-76.630283,City of Baltimore Dept. of Public Works,282,282,"Grease, trash/debris, sand, gravel, rocks.",,,Relieved 8 inch mainline choke with 250 ft. of pressure hose.  Performed mainline CCTV inspection.,Baltimore Harbor,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/11/2018,6:25:00 AM,0,4,45,428 E. Preston St.,Manhole,21202,39.30514,-76.60977,City of Baltimore Dept. of Public Works,849000,849000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/11/2018,6:30:00 AM,0,2,10,1901 Falls Rd.,Manhole,21211,39.311744,-76.620287,City of Baltimore Dept. of Public Works,48000,48000,Rain.,,,SSO structure; not applicable.  SSO structure will be closed upon completion of necessary capital project.,Jones Falls,Jones Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,6/12/2018,7:40:00 PM,0,0,40,8201 Eastern Blvd.,Clean out,21224,39.294468,-76.495718,Back River WWTP,3000,3000,Capped clean out line started leaking.,,,Leak was stopped. Grounds staff affected containment and completed clean up  and securing of area. Lime was added to grassy area and drying surface liquid followed by scooping and sweeping.,,Blacktop and ground near plant's flushing water tower,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/13/2018,,,,,1901 Chesapeake Ave.,Clean out,21226,39.237711,-76.573416,City of Baltimore Dept. of Public Works,99,99,"Rags, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 35 ft. of pressure hose.  Confirmed connecion is clear.,Baltimore Harbor,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/13/2018,2:13:00 PM,0,0,58,3636 Woodland Ave.,Clean out,21215,39.339464,-76.675065,City of Baltimore Dept. of Public Works,99,99,Rags.,,,Relieved 6 inch house connection choke with 30 ft. of electric cable.  Performed house lateral CCTV inspection.,Gwynns Falls,,Baltimore City,,,2018,,City of Baltimore Dept. of Public Works,Wet,,6/13/2018,,,,,4016 Liberty Heights Ave.,Manhole,21207,39.32895,-76.68689,City of Baltimore Dept. of Public Works,0,0,Other.,,,Performed analysis on sample and determined it to be groundwater.  No sewage overflow occurred.,,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/13/2018,,,,,5665 Purdue Ave.,Clean out,21239,39.358512,-76.593651,City of Baltimore Dept. of Public Works,99,99,"Rags, roots.",,,Relieved house connection choke with 60 ft. of electric cable.  Performed house lateral CCTV inspection.,Back River,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,6/14/2018,9:51:00 AM,76,4,9,4600 E. Wabash Ave.,Clean out,21215,39.338913,-76.675471,City of Baltimore Dept. of Public Works,3333,3333,"Infiltration/inflow, pipe break.",,,Repaired damage to lateral.  Confirmed overflow is abated via dye testing.,Gwynns Falls,Gwynns Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,6/14/2018,,,,,2805 Bookert Dr.,Clean out,21225,39.247456,-76.626895,City of Baltimore Dept. of Public Works,99,99,"Rags, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 45 ft. of electric cable.  Performed house lateral CCTV inspection.,Patapsco L N Br,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,6/16/2018,,,,,701 N. Carey St.,Clean out,21217,39.2968,-76.638432,City of Baltimore Dept. of Public Works,99,99,"Rags, roots.",,,Relieved house connection choke with 45 ft. of electric cable.  Confirmed house connection and mainline are clear.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,6/16/2018,,,,,3603 Windsor Mill Rd.,Clean out,21216,39.312068,-76.678479,City of Baltimore Dept. of Public Works,99,99,"Roots, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 75 ft. of electric cable.  Performed house lateral CCTV inspection; flushed and cleaned 8 inch mainline.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,6/16/2018,,,,,4103 Springdale Ave.,Clean out,21207,39.326431,-76.689143,City of Baltimore Dept. of Public Works,99,99,"Rags, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 30 ft. of electric cable.  Confirmed connection and mainline are clear.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,6/16/2018,,,,,406 N. Paca St.,Manhole,21201,39.294219,-76.622882,City of Baltimore Dept. of Public Works,6,6,"Rags, grease, trash/debris, sand, gravel, rocks.",,,Relieved 8 inch mainline choke with 300 ft. of pressure hose.  Performed mainline CCTV inspection.,Jones Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/20/2018,,,,,29 N. Poppleton St.,Clean out,21201,39.289686,-76.63202,City of Baltimore Dept. of Public Works,2,2,Unknown.,,,Flushed and cleaned 8 inch mainline with 170 ft. of pressure hose.  Performed dye test and CCTV inspection.,Baltimore Harbor,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/22/2018,6:24:00 PM,0,2,59,447 Brunswick St.,Manhole,21223,39.27949,-76.659297,City of Baltimore Dept. of Public Works,537,537,"Rags, grease, trash/debris, sand, gravel, rocks.",,,Relieved mainline choke with 150 ft. of pressure hose.  Performed mainline CCTV inspection.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,6/23/2018,9:01:00 PM,0,0,39,6400 O'Donnell St.,Manhole,21224,39.281646,-76.538175,City of Baltimore Dept. of Public Works,156,156,"Rags, grease, trash/debris, sand, gravel, rocks.",,,Relieved mainline choke with 125 ft. of pressure hose.  Performed CCTV inspection.,Baltimore Harbor,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,6/25/2018,,,,,729 Dolphin St.,Clean out,21201,39.297461,-76.631944,City of Baltimore Dept. of Public Works,3,3,"Rags, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 30 ft. of electric cable.  Performed CCTV inspection; confirmed connection and mainline are clear.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,6/25/2018,,,,,1822 E. 29th St.,Clean out,21218,39.324832,-76.589761,City of Baltimore Dept. of Public Works,4,4,"Rags, roots, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 45 ft. of electric cable.  Performed CCTV inspection; flushed and cleaned 8 inch mainline.,Baltimore Harbor,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,6/26/2018,1:31:00 PM,0,8,20,2001 W. Patapsco Ave.,Clean out,21230,39.250262,-76.64346,City of Baltimore Dept. of Public Works,1000,1000,"Rags, grease, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 45 ft. of electric cable; washed down the area.  Performed house lateral CCTV inspection.,Patapsco River L N Br,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,6/28/2018,,,,,1515 Burnwood Rd.,Clean out,21239,39.353631,-76.588568,City of Baltimore Dept. of Public Works,4,4,"Rags, roots, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 45 ft. of electric cable.  Performed house lateral CCTV inspection.,Back River,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,7/2/2018,,,,,1619 Gwynns Falls Pkwy.,Clean out,21217,39.317613,-76.648684,City of Baltimore Dept. of Public Works,5,5,"Rags, roots.",,,Relieved 6 inch house connection choke with 30 ft. of electric cable.  Performed house lateral CCTV inspection.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,7/5/2018,1:00:00 PM,,,,8201 Eastern Ave.,Pumping Station,21224,39.298562,-76.496205,City of Baltimore Dept. of Public Works,300,300,Broken valve.,,,Pumping stopped immediately and the leak stopped. Faulty valve to be repaired or replaced. Spill was contained with lime and the closest storm drain was sand bagged.,Back River,Grass and parking driveway.,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,7/6/2018,4:59:00 PM,0,1,44,3700 Gough St.,Clean out,21224,39.288958,-76.566462,City of Baltimore Dept. of Public Works,104,104,"Rags, grease, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 45 ft. of electric cable. Performed house lateral CCTV inspection.,Baltimore Harbor,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,7/6/2018,1:10:00 PM,0,8,7,4500 Moravia Rd.,Manhole,21206,39.328412,-76.556343,City of Baltimore Dept. of Public Works,974,974,"Rags, grease, trash/debris, sand, gravel, rocks.",,,Relieved 8 inch mainline choke with 400 ft. of pressure hose.  Performed mainline CCTV inspection.,Back River,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,7/8/2018,1:10:00 PM,0,1,9,717 Roundview Rd.,Clean out,21225,39.247507,-76.620868,City of Baltimore Dept. of Public Works,69,69,"Rags, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 30 ft. of electric cable.  Performed house lateral CCTV inspection.,Patapsco River L N Br,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,7/8/2018,,,,,1811 Moreland Ave.,Clean out,21216,39.308838,-76.655631,City of Baltimore Dept. of Public Works,5,5,"Roots, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 30 ft. of electric cable.  Performed house lateral CCTV inspection.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,7/9/2018,6:05:00 PM,0,3,54,1412 N. Luzerne Ave.,Clean out,21213,39.30728,-76.581637,City of Baltimore Dept. of Public Works,234,234,"Rags, grease, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 5 ft. of electric cable and expander.  Performed house lateral CCTV inspection.,Baltimore Harbor,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,7/9/2018,,,,,3700 Gough St.,Clean out,21224,39.288958,-76.566462,City of Baltimore Dept. of Public Works,15,15,Grease.,,,Relieved house connection choke with 60 ft. of electric cable.  Performed house lateral CCTV inspection.,Baltimore Harbor,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Dry,,7/10/2018,,,,,3603 Windsor Mill Rd.,Clean out,21216,39.312068,-76.678479,City of Baltimore Dept. of Public Works,5,5,"Rags, roots, trash/debris, sand, gravel, rocks.",,,Relieved house connection choke with 75 ft. of electric cable.  Performed house lateral CCTV inspection.,Gwynns Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,7/15/2018,,,,,5900 Poplin Ave.,Manhole,21209,39.367514,-76.660647,City of Baltimore Dept. of Public Works,15,15,"Rags, roots, trash/debris, sand, gravel, rocks.",,,Relieved 8 inch mainline choke with 160 ft. of pressure hose.  Performed mainline CCTV inspection; cleaned the manhole.,Jones Falls,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,7/16/2018,9:32:00 AM,,,,2802 Springhill Ave.,Pipe,21215,39.331311,-76.662979,City of Baltimore Dept. of Public Works,0,0,"Rags, pipe break.  Overflow still active.",,,Performed CCTV inspection on house connections.  Investigating possible options for lining. Final volume and stop time will be updated when the overflow is abated.,Gwynns Falls,Gwynns Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,7/17/2018,1:40:00 PM,0,1,8,1601 N. Fulton Ave.,Manhole,21217,39.306782,-76.645944,City of Baltimore Dept. of Public Works,680,680,"Rags, grease, trash/debris, sand/gravel, rocks.",,,Relieved mainline choke with 250 ft. of pressure hose.  Cleaned the mainline and confirmed the choke was relieved.,Gwynns Falls,Gwynns Falls,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,7/17/2018,,,,,3612 Keene Ave.,Clean out,21214,39.347633,-76.55282,City of Baltimore Dept. of Public Works,5,5,Roots.,,,Relieved 6 inch house connection choke with 30 ft. of electric cable.  Performed house lateral CCTV inspection.,Back River,,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,7/17/2018,12:48:00 PM,0,0,42,3101 Eastern Ave.,Manhole,21224,39.286174,-76.572694,City of Baltimore Dept. of Public Works,210,210,"Rags, trash/debris, sand, gravel, rocks.",,,Relieved choke with 280 ft. of pressure hose.  Flushed and cleaned 8 inch mainline.  Confirmed mainline is clear.,Baltimore Harbor,Inner Harbor,Baltimore City,,,2018,SSO,City of Baltimore Dept. of Public Works,Wet,,